# БМС созлаш

![БМС созлаш](../img/bms-settings/screen.png)

## Қачон бу ерга кирасиз

- Аккумулятор батареяларидан маълумот йиғишни ёқиш керак.
- Тармоқ шлюз орқали уланган BMS қўшиш керак.
- Батарея маълумотларини инверторга узатишни созлаш керак.
- Батареялар нима учун пайдо бўлмаётганини тушуниш керак.

Бу саҳифада учта қисм бор: шлюзлар жадвали, BMS қабул қилгичи созламаси ва
BMS-прокси созламаси. Юқорида — барча BMS ҳолати карточкаси.

## Ҳолат карточкаси нима кўрсатади

Батареялар рўйхати: идентификатор, база, манба, тур, ҳолат, формат, авлод ва
охирги муваффақият вақти. Кундалик иш учун «Тур», «Ҳолат» ва
«Охирги муваффақият» муҳим. Сониясига бир марта янгиланади.

## BMS шлюзлари

Бу қурилма маълумот йиғадиган тармоқ шлюзлар рўйхати.

1. Қатор қўшиш учун «+»ни босинг.
2. Хост ёки IP, порт ва режимни кўрсатинг.
3. «Сақлаш»ни босинг.

Режимлар:

- **modbus** — MODBUS-TCP шлюзи;
- **none** — шаффоф шлюз (масалан, RS485↔TCP) ёки TCP устидаги натив протокол.

Қаторни «✕» туймаси билан ўчириш мумкин. COM-қурилмалар қўшиш шарт эмас: улар
автоматик топилади.

## BMS қабул қилгичи

- **Ёқилган** — батареялар сўрови. Сукунат бўйича ўчиқ.
- **Журнал даражаси** — «Носозликларни тузатиш», «Маълумот», «Огоҳлантириш», «Хато».

Қабул қилгич ўчиқ турганда хизмат ишлайди, аммо батареялар сўралмайди ва рўйхат
бўш бўлади.

## BMS-прокси

Прокси батарея маълумотларини инверторга кетма-кет порт орқали узатади.

- **Ёқилган** — проксини ёқиш. Сукунат бўйича ўчиқ.
- **BMS протоколи** — `Seplos(Pylon)` (стандарт) ёки `Vektor(Growatt)`. Seplos — жорий режим; Vektor инверторга ҳолат блоки (SOC, кучланиш, ток, ҳарорат, лимитлар) ва фаол батареялардан 16 ячейка кучланиши билан жавоб беради («1 қурилма» режими).
- **Порт тезлиги** — 2400, 9600, 19200, 57600, 115200 ёки 230400. Сукунат бўйича
  19200.
- **Журнал даражаси.**
- **Инвертор адреслаш** — `1–16` (сукунат бўйича) ёки `0–15`. Инвертор батареяларни
  қандай номлаганига боғлиқ.
- **UDP-тинглагич** — ихтиёрий иккинчи канал, агар инвертор шаффоф UDP↔RS485-шлюз
  орқали уланган бўлса. Алоҳида белги билан ёқилади; тинглаш адресини кўрсатинг,
  масалан `0.0.0.0:502`. Адрессиз тинглагич ишламайди.

Прокси батареяларни ўзи сўрамайди: у маълумотни қабул қилгичдан олади. Агар қабул
қилгич ўчиқ ёки батареяларни кўрмаса, прокси жавоб берадиган нарса йўқ.

## Қандай сақлаш

Саҳифада битта «Сақлаш» туймаси бор — у учта қисмни ҳам бирданига ёзади.
Созламалар хизматни қайта ишга туширмасдан қўлланади.

## Иш берганини қандай текшириш

- Сақлангандан кейин муваффақият ҳақида хабар пайдо бўлади.
- BMS ҳолат карточкасида — «алоқада», «Охирги муваффақият» янгиланади.
- Прокси, агар ёқилган бўлса, инверторга жавоб беради: у батареяларни кўради.

## Агар иш бермаса

- **Батареялар пайдо бўлмаяпти** — қабул қилгич ёқилганми, адаптер ёки шлюз
  уланганми, порт бошқа қурилма билан банд эмасми — текширинг. Топиш бир неча
  ўн секундгача вақт олиши мумкин.
- **«Маълумот йўқ / сўров ўчирилган» ҳолати** — қабул қилгични ёқинг ва сақланг.
- **Ҳолатда бор, аммо «Алоқа йўқ»** — кабель, озуқа ва шлюз мавжудлигини
  текширинг; «Охирги муваффақият»га қаранг.
- **Инвертор батареяларни прокси орқали кўрмаяпти** — прокси ёқилганми, порт
  тезлиги мос келадими, адреслаш тўғри танланганми, батареялар тирикми — текширинг.
  UDP ишлатилса белги, адрес ва шлюз созламасини текширинг.
- **Порт сақланмаяпти** — 1 дан 65535 гача бутун сон кўрсатинг.
- **Ячейкалар бўйича огоҳлантиришлар йўқ** — баъзи BMS протоколи уларни узатмайди.

## Боғлиқ

- [БМС](bms.md)
- [Хизматлар](services.md)