# БМС

![BMS саҳифаси: ячейкалар ва ҳароратлар](../img/bms/screen.png)

## Қачон бу ерга кирасиз

- Аккумулятор батареялари ҳолатини кўриш керак: заряд, кучланиш, ток,
  ҳароратлар, ячейкалар.
- Огоҳлантириш ва ҳимоялар бор-йўқлигини текшириш керак.
- Батарея параметрлари тарихини кўриш керак.

«БМС» бўлими — менюнинг доимий банди. Қурилмалар унда автоматик пайдо бўлади,
BMS топилганда ва сўров ёқилганда.

## Нимани кўрасиз

### Бош саҳифадаги плиткалар

Бош саҳифада — батареялар плиткалари: тур, режим, заряд (SOC), кучланич, ток,
қувват ва сборка ҳарорати, «алоқада / алоқа йўқ» ҳолати. Плиткага босилганда
шў батарея саҳифаси очилади (адрес `/bms`).

### Қурилма саҳифаси

Юқорида — қурилма идентификатори ва «Янгилашни ўчириш» белгиси. Маълумотлар
тахминан сониясига бир марта янгиланади.

Панелда — асосий кўрсаткичлар (заряд, кучланич, ток, қувват, ячейкалар тарқоқлиги),
ёритмали ячейкалар, ҳароратлар, қувват калитлари ва алармлар. Қизил билан
максимал ячейка, кўк билан — минимал белгиланган. Агар алармлар бўлмаса, шундай
ёзилган. Пастда — танланган давр учун тарих графиклари.

Баъзи BMS турларида алоҳида ячейкалар бўйича огоҳлантириш ва ҳимоялар протокол
орқали узатилмайди — унда фақат балансировка ва минимал/максимал ячейкалар кўринади.

## Тарихни қандай кўриш

1. Саҳифани графикларга айлантиринг.
2. Даврни танланг: «24 соат», «Бугун», «Кеча», «7 кун», «Ой»,
   «Сўнгги маълумотлар» ёки ихтиёрий интервал.
3. «Кўрсатиш» ёки «Янгилаш»ни босинг.

Тарих маълумотлар тўпланмагунча бўш бўлиши мумкин.

## Иш берганини қандай текшириш

- Саҳифадаги маълумотлар янгиланади.
- Қурилма ҳолатида — «алоқада», охирги муваффақият вақти янги.
- Алармларда кутилмаган ҳимоялар йўқ.

## Агар иш бермаса

- **Менюда фақат «Созлаш»** — BMS топилмаган. Сўров ёқилганми, адаптер
  уланганми ва порт бошқа қурилма билан банд эмасми — текширинг. Баъзи BMS учун
  ишлайдиган штат дисплей керак.
- **«Маълумот йўқ / сўров ўчирилган»** — сўровни «БМС созлаш»да ёқинг.
- **Қурилма ҳолатда бор, аммо «Алоқа йўқ»** — кабель, озуқа ва шлюз
  мавжудлигини текширинг.
- **Саҳифа янгиланмаяпти ёки хатолик баннерини кўрсатмоқда** — созлаш
  саҳифасидаги ҳолатни текширинг; агар «Янгилашни ўчириш» белгиси ёқилган бўлса, уни олиб ташланг.
- **Иккита батарея бир хил кўринади** — уларнинг идентификатори тўғри келган.
  Ҳолат бўйича фарқлаш мумкин; зарурат бўлса идентификаторлар фарқланадиган қилиб
  созламаларни ўзгартиринг.
- **Графиклар бўш** — тарих ҳали тўпланмаган ёки бўш давр танланган.

## Боғлиқ

- [БМС созлаш](bms-settings.md)
- [Статистика: графиклар](stats-charts.md)
- [Статистика: жадваллар](stats-tables.md)